<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://nari-relays.com">
    <Header id="PCS915" toolID="NsConfig" nameStructure="IEDName" />
    <Communication>
        <SubNetwork name="Subnet_MMS" type="8-MMS">
            <BitRate unit="b/s" multiplier="M">10</BitRate>
            <ConnectedAP iedName="TEMPLATE" apName="S1">
                <Address>
                    <P type="OSI-AP-Title">1 3 9999 33</P>
                    <P type="OSI-AE-Qualifier">33</P>
                    <P type="OSI-PSEL">00 00 00 01</P>
                    <P type="OSI-SSEL">00 01</P>
                    <P type="OSI-TSEL">00 01</P>
                    <P type="IP">127.0.0.0</P>
                </Address>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" desc="220kV母线保护" type="PCS915" manufacturer="南瑞继保" configVersion="1.00">
        <Services>
            <DynAssociation />
            <SettingGroups>
                <SGEdit />
                <ConfSG />
            </SettingGroups>
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <SetDataSetValue />
            <DataSetDirectory />
            <ConfDataSet max="16" maxAttributes="128" />
            <ReadWrite />
            <ConfReportControl max="16" />
            <GetCBValues />
            <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Fix" trgOps="Dyn" intgPd="Dyn" />
            <GOOSE max="64" />
            <FileHandling />
            <ConfLNs fixPrefix="true" fixLnInst="true" />
        </Services>
        <AccessPoint name="S1" desc="S1" router="false" clock="false">
            <Server>
                <Authentication />
                <LDevice inst="PROT">
                    <LN0 lnClass="LLN0" lnType="NRR_LLN0_90X" inst="">
                        <DataSet name="dsRelayDin-1">
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="86" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="86" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="86" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="86" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="86" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="86" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="87" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="87" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="87" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="87" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="87" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="87" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="88" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="88" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="88" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="88" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="88" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="88" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="89" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="89" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="89" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="89" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="89" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="89" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="90" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="90" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="90" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="90" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="90" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="90" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="91" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="91" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="91" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="91" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="91" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="91" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="92" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="92" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="92" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="92" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="92" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="92" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="93" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="93" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="93" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="93" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="93" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="93" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="94" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="94" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="94" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="94" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="95" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="95" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="95" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="95" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="96" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="96" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="96" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="96" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="97" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="97" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="97" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="97" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="98" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="98" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="98" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="98" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="98" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="98" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="99" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="99" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="99" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="99" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="99" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="99" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="100" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="100" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="100" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="100" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="100" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="100" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="101" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="101" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="101" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="101" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="101" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="101" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="102" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="102" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="102" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="102" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="102" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="102" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="103" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="103" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="103" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="103" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="103" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="103" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="104" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="104" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="104" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="104" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="104" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="104" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="105" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="105" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="105" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="105" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="106" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="106" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="106" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="106" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="107" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="107" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="107" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="107" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="105" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="106" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="107" doName="Ind5" fc="ST" />
                        </DataSet>
                        <DataSet name="dsRelayDin-2">
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="132" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="132" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="132" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="132" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="132" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="132" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="133" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="133" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="133" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="133" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="133" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="133" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="134" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="134" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="134" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="134" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="134" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="134" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="135" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="135" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="135" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="135" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="135" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="135" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="136" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="136" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="136" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="136" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="136" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="136" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="137" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="137" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="137" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="137" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="137" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="137" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="138" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="138" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="138" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="138" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="138" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="138" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="139" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="139" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="139" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="139" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="139" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="139" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="140" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="140" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="140" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="140" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="141" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="141" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="141" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="141" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="142" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="142" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="142" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="142" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="143" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="143" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="143" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="143" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="144" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="144" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="144" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="144" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="144" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="144" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="145" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="145" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="145" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="145" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="145" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="145" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="146" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="146" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="146" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="146" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="146" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="146" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="147" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="147" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="147" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="147" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="147" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="147" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="148" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="148" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="148" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="148" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="148" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="148" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="149" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="149" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="149" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="149" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="149" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="149" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="150" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="150" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="150" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="150" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="150" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="150" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind6" fc="ST" />
                        </DataSet>
                        <DataSet name="dsRelayAin">
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="18" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="18" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="18" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="23" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="23" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="23" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="24" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="24" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="24" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="8" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="8" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="8" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="9" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="9" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="9" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="10" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="10" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="10" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="15" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="15" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="15" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="16" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="16" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="16" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="17" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="17" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="17" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="19" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="19" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="19" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="20" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="20" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="20" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="21" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="21" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="21" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="22" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="22" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="22" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="11" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="11" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="11" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="12" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="12" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="12" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="13" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="13" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="13" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="14" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="14" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="14" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="25" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="25" doName="A.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="MMXU" lnInst="25" doName="A.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="DifAClc.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="DifAClc.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="DifAClc.phsC" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="4" doName="DifAClc.phsA" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="4" doName="DifAClc.phsB" daName="cVal.mag.f" fc="MX" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="4" doName="DifAClc.phsC" daName="cVal.mag.f" fc="MX" />
                        </DataSet>
                        <DataSet name="dsTripInfo">
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="7" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="7" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="8" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="8" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="9" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="9" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="10" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="10" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="11" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="11" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="12" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="12" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="13" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="13" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="14" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="14" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="15" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="15" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="16" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="16" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="17" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="17" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="18" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="18" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="19" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="19" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="20" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="20" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="21" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="21" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="22" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="22" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="23" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="23" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="24" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="24" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="2" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="3" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="4" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="5" doName="OpEx" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="84" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="84" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="84" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="84" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="84" doName="Ind7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="84" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="2" doName="OpTie" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="85" doName="Ind8" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="23" doName="Ind8" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="1" doName="StrBF" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="2" doName="StrBF" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="3" doName="StrBF" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="PTRC" lnInst="23" doName="Str" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="PTRC" lnInst="23" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="5" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="6" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="7" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="8" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="9" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="10" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="11" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="12" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="13" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="14" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="15" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="16" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="17" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="18" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="19" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="20" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="21" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="22" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T1" lnClass="PTRC" lnInst="24" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T2" lnClass="PTRC" lnInst="25" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T3" lnClass="PTRC" lnInst="26" doName="Op" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T4" lnClass="PTRC" lnInst="27" doName="Op" fc="ST" />
                        </DataSet>
                        <DataSet name="dsAlarm">
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="9" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="9" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="7" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="83" doName="Alm7" fc="ST" />
                        </DataSet>
                        <DataSet name="dsWarning">
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="10" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="10" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="10" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="10" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="10" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="10" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="11" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="11" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="11" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="11" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="11" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="11" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="12" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="12" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="12" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="12" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="13" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="13" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="13" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="13" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="13" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="13" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="25" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="25" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="26" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="26" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="27" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="27" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="28" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="28" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="29" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="29" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="30" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="30" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="31" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="31" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="32" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="32" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="33" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="33" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="33" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="34" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="34" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="34" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="35" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="35" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="35" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="36" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="36" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="36" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="37" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="37" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="38" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="38" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="39" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="39" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="40" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="40" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="41" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="41" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="42" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="42" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="43" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="43" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="44" doName="Alm7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="45" doName="Alm7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="46" doName="Alm7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="7" doName="Alm8" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="7" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="7" doName="Alm7" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="9" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="9" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="9" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="8" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="7" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="12" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="12" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="7" doName="Alm3" fc="ST" />
                        </DataSet>
                        <DataSet name="dsParameter">
                            <FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="SettingGrp" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="DeviceName" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="20" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="20" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="21" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="21" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="22" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="22" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="2" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="2" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="3" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="3" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="4" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="4" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="5" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="5" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="6" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="6" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="7" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="7" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="8" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="8" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="9" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="9" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="10" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="10" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="11" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="11" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="12" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="12" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="13" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="13" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="14" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="14" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="15" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="15" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="16" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="16" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="17" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="17" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="18" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="18" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="19" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="19" doName="ARtgSnd" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="23" doName="ARtg" fc="SP" />
                            <FCDA ldInst="PROT" lnClass="TCTR" lnInst="23" doName="ARtgSnd" fc="SP" />
                        </DataSet>
                        <DataSet name="dsSetting">
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="StrValSG" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="CTWrnSet" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="CTBlkSet" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="FailTrTieTmms" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="FailTmms" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="3" doName="StrValA" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="3" doName="FailTmms" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="StrValA" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="StrVal3I0" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="StrValI2" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="UVBlkVal" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="V0BlkVal" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="V2BlkVal" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="PDIF" lnInst="2" doName="Enable" fc="SG" />
                            <FCDA ldInst="PROT" lnClass="RBRF" lnInst="6" doName="Enable" fc="SG" />
                        </DataSet>
                        <DataSet name="dsRelayEna">
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="151" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="152" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="153" doName="Ind5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="122" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="122" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="122" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="122" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="122" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="122" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="123" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="123" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="123" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="123" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="123" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="123" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="124" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="124" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="124" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="124" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="124" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="124" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="125" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="125" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="125" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="125" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="125" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="125" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="126" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="126" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="126" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="126" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="126" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="126" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="127" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="127" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="127" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="127" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="127" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="127" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="128" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="128" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="128" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="128" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="128" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="128" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="129" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="129" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="129" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="129" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="129" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="129" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="130" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="130" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="130" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="130" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="130" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="130" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="131" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="131" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="131" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="LLN0" doName="RemGoEna" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="3" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="4" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="5" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="6" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="7" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="8" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="9" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="10" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="11" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="12" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="13" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="14" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="15" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="16" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="17" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="18" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="19" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="20" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="21" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="Bus" lnClass="PTRC" lnInst="22" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T1" lnClass="PTRC" lnInst="24" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T2" lnClass="PTRC" lnInst="25" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T3" lnClass="PTRC" lnInst="26" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="T4" lnClass="PTRC" lnInst="27" doName="TrStrp" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO7" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="154" doName="SPCSO8" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO7" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="155" doName="SPCSO8" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="156" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="156" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="156" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="159" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="159" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="159" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO7" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="157" doName="SPCSO8" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO3" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO4" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO5" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO6" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO7" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="158" doName="SPCSO8" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="159" doName="SPCSO1" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="159" doName="SPCSO2" fc="ST" />
                            <FCDA ldInst="PROT" prefix="GORX" lnClass="GGIO" lnInst="159" doName="SPCSO3" fc="ST" />
                        </DataSet>
                        <DataSet name="dsRelayRec">
                            <FCDA ldInst="PROT" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
                        </DataSet>
                        <DataSet name="dsCommState">
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="53" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="53" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="53" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="53" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="53" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="53" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="54" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="54" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="54" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="54" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="54" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="54" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="55" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="55" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="55" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="55" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="55" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="55" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="56" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="56" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="56" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="56" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="56" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="56" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="57" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="57" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="57" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="57" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="57" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="57" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="58" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="58" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="58" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="58" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="58" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="58" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="59" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="59" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="59" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="59" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="59" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="59" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="60" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="60" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="60" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="60" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="60" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="60" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="61" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="61" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="61" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="61" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="61" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="61" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="62" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="62" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="62" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="62" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="62" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="62" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="63" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="63" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="63" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="63" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="63" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="63" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="64" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="64" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="64" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="64" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="64" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="64" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="65" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="65" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="65" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="65" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="65" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="65" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="66" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="66" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="66" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="66" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="66" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="66" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="67" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="67" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="67" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="67" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="67" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="67" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="68" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="68" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="68" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="68" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="68" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="68" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="69" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="69" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="69" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="69" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="69" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="69" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="70" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="70" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="70" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="70" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="70" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="70" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="71" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="71" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="71" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="71" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="71" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="71" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="72" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="72" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="72" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="72" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="72" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="72" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="73" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="73" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="73" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="73" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="73" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="73" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="74" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="74" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="74" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="74" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="74" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="74" doName="Alm6" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="75" doName="Alm1" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="75" doName="Alm2" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="75" doName="Alm3" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="75" doName="Alm4" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="75" doName="Alm5" fc="ST" />
                            <FCDA ldInst="PROT" lnClass="GGIO" lnInst="75" doName="Alm6" fc="ST" />
                        </DataSet>
                        <ReportControl name="brcbRelayDin-1" datSet="dsRelayDin-1" intgPd="0" rptID="brcbRelayDin-1" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" period="true" />
                            <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbRelayDin-2" datSet="dsRelayDin-2" intgPd="0" rptID="brcbRelayDin-2" confRev="1" buffered="true" bufTime="0">
                            <TrgOps dchg="true" period="true" />
                            <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="urcRelaybAin" datSet="dsRelayAin" intgPd="5000" rptID="urcbRelayAin" confRev="1" buffered="false">
                            <TrgOps dchg="false" period="true" />
                            <OptFields timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbTripInfo" datSet="dsTripInfo" rptID="brcbTripInfo" confRev="1" buffered="true">
                            <TrgOps dchg="true" period="true" />
                            <OptFields timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbAlarm" datSet="dsAlarm" rptID="brcbAlarm" confRev="1" buffered="true">
                            <TrgOps dchg="true" period="true" />
                            <OptFields timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbWarning" datSet="dsWarning" rptID="brcbWarning" confRev="1" buffered="true">
                            <TrgOps dchg="true" period="true" />
                            <OptFields timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" segmentation="true" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbRelayEna" datSet="dsRelayEna" rptID="brcbRelayEna" confRev="1" buffered="true">
                            <TrgOps dchg="true" period="true" />
                            <OptFields timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" segmentation="true" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbRelayRec" datSet="dsRelayRec" rptID="brcbRelayRec" confRev="1" buffered="true">
                            <TrgOps dchg="true" qchg="true" period="false" />
                            <OptFields timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" segmentation="true" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <ReportControl name="brcbCommState" datSet="dsCommState" rptID="brcbCommState" confRev="1" buffered="true">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="false" />
                            <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
                            <RptEnabled max="10" />
                        </ReportControl>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="Name Plate">
                            <DAI name="configRev">
                                <Val>1.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="信号复归">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna1" desc="母差保护软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母差保护软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna2" desc="失灵保护软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>失灵保护软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna3" desc="互联软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>互联软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna4" desc="投母联分列运行软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>投母联分列运行软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna5" desc="投分段1分列运行软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>投分段1分列运行软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna6" desc="投分段2分列运行软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>投分段2分列运行软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna7" desc="功能软压板7">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna8" desc="功能软压板8">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna9" desc="功能软压板9">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna10" desc="功能软压板10">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPFCStr" desc="电流变化量起动值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ROCStr" desc="零序起动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="N0CStr" desc="负序起动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinNo" desc="线路编号">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemSetEna" desc="远方修改定值">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>远方修改定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemGoEna" desc="远方控制GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>远方控制GOOSE</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <SettingControl numOfSGs="10" actSG="1" />
                    </LN0>
                    <LN lnType="NRR_LPHD_931" lnClass="LPHD" inst="1">
                        <DOI name="RsStat" desc="Reset device statistics">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SettingGrp" desc="定值区号">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="minVal" sAddr="INT32:0" />
                            <DAI name="maxVal" sAddr="INT32:0" />
                            <DAI name="stepSize" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>定值区号</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeviceName" desc="被保护设备">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>被保护设备</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GooseEna" desc="GOOSE开入使能">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthGoEna" desc="其他GOOSE开入使能">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线1变化量差动" lnType="NRR_PDIF_BUS" lnClass="PDIF" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="母差变化量差动启动 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差变化量差动启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="变化量差动跳母线1 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>变化量差动跳母线1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="差动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="制动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinCapac" desc="线路容抗">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstFact" desc="二次谐波制动系数">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTWrnSet" desc="CT断线告警定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkSet" desc="CT断线闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkEna" desc="CT断线闭锁差动保护">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValSG" desc="差动动作电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstMod" desc="二次谐波制动">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线2变化量差动" lnType="NRR_PDIF_BUS" lnClass="PDIF" inst="3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="母差变化量差动启动 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差变化量差动启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="变化量差动跳母线2 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>变化量差动跳母线2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="差动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="制动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinCapac" desc="线路容抗">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstFact" desc="二次谐波制动系数">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTWrnSet" desc="CT断线告警定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkSet" desc="CT断线闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkEna" desc="CT断线闭锁差动保护">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValSG" desc="差动动作电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstMod" desc="二次谐波制动">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线1稳态量差动" lnType="NRR_PDIF_BUS" lnClass="PDIF" inst="2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="母差稳态量差动启动 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差稳态量差动启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="稳态量差动跳母线1 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>稳态量差动跳母线1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="一母差动电流">
                            <SDI name="phsA" desc="母线1差流A相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>母线1差流A相</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="母线1差流B相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>母线1差流B相</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="母线1差流C相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>母线1差流C相</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>一母差动电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="制动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinCapac" desc="线路容抗">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstFact" desc="二次谐波制动系数">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTWrnSet" desc="CT断线告警定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>CT断线告警定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkSet" desc="CT断线闭锁定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>CT断线闭锁定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="母差保护">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差保护</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkEna" desc="CT断线闭锁差动保护">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValSG" desc="差动启动电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>差动启动电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstMod" desc="二次谐波制动">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线2稳态量差动" lnType="NRR_PDIF_BUS" lnClass="PDIF" inst="4">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="母差稳态量差动启动 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差稳态量差动启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="稳态量差动跳母线2 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>稳态量差动跳母线2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DifAClc" desc="二母差动电流">
                            <SDI name="phsA" desc="母线2差流A相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>母线2差流A相</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="母线2差流B相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>母线2差流B相</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="母线2差流C相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>母线2差流C相</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>二母差动电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RstA" desc="制动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinCapac" desc="线路容抗">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstFact" desc="二次谐波制动系数">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTWrnSet" desc="CT断线告警定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkSet" desc="CT断线闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTBlkEna" desc="CT断线闭锁差动保护">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValSG" desc="差动动作电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ha2RstMod" desc="二次谐波制动">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="1" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="母联跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="母联跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动母联失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动母联失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="母联GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母联GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="2" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="分段1跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="分段1跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动分段1失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段1失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="分段1GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段1GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="3" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="分段2跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="分段2跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动分段2失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段2失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="分段2GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段2GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="4" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路01跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路01跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路01GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="5" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路02跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路02跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路02GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="6" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路03跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路03跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路03GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="7" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路04跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路04跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路04GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="8" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路05跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路05跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路05GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="9" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路06跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路06跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路06GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="10" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路07跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路07跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路07GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="11" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路08跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路08跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路08GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="12" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变01跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变01跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变01GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="13" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变02跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变02跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变02GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="14" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变03跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变03跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变03GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="15" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变04跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变04跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变04GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="16" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路09跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路09跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路09GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="17" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路10跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路10跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路10GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="18" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路11跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路11跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路11GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="19" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路12跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路12跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路12GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="20" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路13跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路13跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路13GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="21" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路14跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路14跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路14GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="22" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路15跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路15跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路15GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="保护跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="23">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="分段2跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="保护动作">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护动作</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动分段2失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段2失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="跳闸出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变1失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="24" prefix="T1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变1失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变1失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变1联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变1联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变2失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="25" prefix="T2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变2失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变2失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变2联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变2联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变3失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="26" prefix="T3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变3失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变3失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变3联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变3联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变4失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="27" prefix="T4">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变4失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变4失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变4联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变4联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="录波" lnType="NRR_RDRE" lnClass="RDRE" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg" desc="Trigger recorder">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="录波完成">
                            <DAI name="dU">
                                <Val>录波完成</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum" desc="故障序号">
                            <DAI name="dU">
                                <Val>故障序号</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GriFltNum" desc="电网故障序号">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线1失灵" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="一母失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>一母失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="一母失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>一母失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线2失灵" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="二母失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>二母失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="二母失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>二母失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联失灵" lnType="NRR_RBRF_BUSLINK" lnClass="RBRF" inst="3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="母联失灵启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="母联失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵跳母线</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (“internal trip”) ">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="母联分段失灵电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>母联分段失灵电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="母联分段失灵时间">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="minVal" sAddr="INT32:0" />
                            <DAI name="maxVal" sAddr="INT32:0" />
                            <DAI name="stepSize" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联分段失灵时间</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1失灵" lnType="NRR_RBRF_BUSLINK" lnClass="RBRF" inst="4">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="分段1失灵启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="分段1失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵跳母线</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (“internal trip”) ">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="母联分段失灵电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>母联分段失灵电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="母联分段失灵时间">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="minVal" sAddr="INT32:0" />
                            <DAI name="maxVal" sAddr="INT32:0" />
                            <DAI name="stepSize" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联分段失灵时间</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2失灵" lnType="NRR_RBRF_BUSLINK" lnClass="RBRF" inst="5">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="分段2失灵启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="分段2失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵跳母线</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpIn" desc="Operate, retrip (“internal trip”) ">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="母联分段失灵电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>母联分段失灵电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="母联分段失灵时间">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="minVal" sAddr="INT32:0" />
                            <DAI name="maxVal" sAddr="INT32:0" />
                            <DAI name="stepSize" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联分段失灵时间</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="6">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路01失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路01失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="minVal" sAddr="INT32:0" />
                            <DAI name="maxVal" sAddr="INT32:0" />
                            <DAI name="stepSize" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>失灵保护2时限</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="minVal" sAddr="INT32:0" />
                            <DAI name="maxVal" sAddr="INT32:0" />
                            <DAI name="stepSize" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>失灵保护1时限</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>低电压闭锁定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>零序电压闭锁定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>负序电压闭锁定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>三相失灵相电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>失灵零序电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>失灵负序电流定值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="失灵保护">
                            <DAI name="setVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>失灵保护</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="7">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路02失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路02失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="8">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路03失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路03失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="9">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路04失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路04失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="10">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路05失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路05失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05失灵跳母线</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="11">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路06失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路06失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="12">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路07失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路07失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="13">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路08失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路08失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="14">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="主变01失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="主变01失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="15">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="主变02失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="主变02失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="16">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="主变03失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="主变03失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="17">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="主变04失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="主变04失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="18">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路09失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路09失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="19">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路10失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路10失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="20">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路11失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路11失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="21">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路12失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路12失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="22">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路13失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路13失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="23">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路14失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路14失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15断路器失灵保护" lnType="NRR_RBRF_BUS" lnClass="RBRF" inst="24">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="断路器失灵保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>断路器失灵保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx" desc="线路15失灵跳母线">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15失灵跳母线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpTie" desc="线路15失灵跳母联">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15失灵跳母联</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms" desc="失灵保护2时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTrTieTmms" desc="失灵保护1时限">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="UVBlkVal" desc="低电压闭锁定值(相电压)">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V0BlkVal" desc="零序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="V2BlkVal" desc="负序电压闭锁定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValA" desc="三相失灵相电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal3I0" desc="失灵零序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrValI2" desc="失灵负序电流定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Enable" desc="投入">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I0BlkEna" desc="失灵经零序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="I2BlkEna" desc="失灵经负序">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="失灵启动公共-1" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路01失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路02失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路03失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路04失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路05失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路06失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="线路07失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="线路08失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08失灵启动公共</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="失灵启动公共-2" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变1失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变2失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变3失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变4失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路09失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路10失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="线路11失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="线路12失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12失灵启动公共</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="失灵启动公共-3" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路13失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路14失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14失灵启动公共</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路15失灵启动公共">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15失灵启动公共</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="其他开入" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="5">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="母差保护">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差保护</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="检修状态">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>检修状态</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="投互联">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>投互联</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="失灵保护">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>失灵保护</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="信号复归">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>信号复归</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="其他开入1" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="6">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="刀闸位置确认">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>刀闸位置确认</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="光耦电源异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光耦电源异常</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="报警1" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="7">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="定值校验出错">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>定值校验出错</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="交流回路断线">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>交流回路断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="对时异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>对时异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="稳态量差动长期启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>稳态量差动长期启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="变化量差动长期启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>变化量差动长期启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm8" desc="CT断线">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>CT断线</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="报警2" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="8">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="CT异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>CT异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="母线1电压闭锁开放">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母线1电压闭锁开放</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="母线2电压闭锁开放">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母线2电压闭锁开放</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="光耦电源异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光耦电源异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="跳闸出口异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>跳闸出口异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="失灵长期启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>失灵长期启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="装置长期闭锁报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>装置长期闭锁报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="报警3" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="9">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="传动报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>传动报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="定值超范围">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>定值超范围</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="General indication (binary input) ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母线1PT断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="General indication (binary input) ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母线2PT断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="装置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>装置报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="装置故障">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>装置故障</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="光纤1报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="10">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="保护板接收光纤1数据异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板接收光纤1数据异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="保护板光纤1采样异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤1采样异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="保护板光纤1同步异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤1同步异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="光纤1退出压板异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤1退出压板异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="光纤1光耦失电报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤1光耦失电报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="光纤1电源监视越限">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤1电源监视越限</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="光纤2报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="11">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="保护板接收光纤2数据异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板接收光纤2数据异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="保护板光纤2采样异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤2采样异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="保护板光纤2同步异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤2同步异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="光纤2退出压板异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤2退出压板异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="光纤2光耦失电报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤2光耦失电报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="光纤2电源监视越限">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤2电源监视越限</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="光纤3报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="12">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="保护板接收光纤3数据异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板接收光纤3数据异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="保护板光纤3采样异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤3采样异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="保护板光纤3同步异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤3同步异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="光纤3退出压板异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤3退出压板异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="光纤3光耦失电报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤3光耦失电报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="光纤3电源监视越限">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤3电源监视越限</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="光纤4报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="13">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="保护板接收光纤4数据异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板接收光纤4数据异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="保护板光纤4采样异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤4采样异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="保护板光纤4同步异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护板光纤4同步异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="光纤4退出压板异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤4退出压板异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="光纤4光耦失电报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤4光耦失电报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="光纤4电源监视越限">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>光纤4电源监视越限</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="25">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路01失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路01刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="26">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路02失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路02刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="27">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路03失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路03刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="28">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路04失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路04刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="29">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路05失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路05刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="30">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路06失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路06刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="31">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路07失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路07刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="32">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路08失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路08刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变1报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="33">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变1失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变1解除复压闭锁异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1解除复压闭锁异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变1刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变2报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="34">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变2失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变2解除复压闭锁异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2解除复压闭锁异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变2刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变3报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="35">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变3失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变3解除复压闭锁异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3解除复压闭锁异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变3刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变4报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="36">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变4失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变4解除复压闭锁异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4解除复压闭锁异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变4刀闸位置报警">
