                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="37">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路09失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路09刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="38">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路10失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路10刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="39">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路11失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路11刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="40">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路12失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路12刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="41">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路13失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路13刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="42">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路14失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路14刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="43">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路15失灵开入异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15失灵开入异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路15刀闸位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15刀闸位置报警</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="44">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="母联CT断线">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联CT断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="母联CT异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联CT异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="母联跳位报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联跳位报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="母联双位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联双位置报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="母联失灵长期启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵长期启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="母联失灵开入1异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵开入1异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="母联失灵开入2异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵开入2异常</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="45">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="分段1CT断线">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1CT断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="分段1CT异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1CT异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="分段1跳位报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1跳位报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="分段1双位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1双位置报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="分段1失灵长期启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵长期启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="分段1失灵开入1异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵开入1异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="分段1失灵开入2异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵开入2异常</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="46">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="分段2CT断线">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2CT断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="分段2CT异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2CT异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="分段2跳位报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳位报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="分段2双位置报警">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2双位置报警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="分段2失灵长期启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵长期启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="分段2失灵开入1异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵开入1异常</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="分段2失灵开入2异常">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵开入2异常</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警1" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="53">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="母联操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="母联操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="母联操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="母联-保护1_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联-保护1_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="母联-保护1_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联-保护1_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="母联-保护1_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联-保护1_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警2" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="54">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="母联-保护2_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联-保护2_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="母联-保护2_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联-保护2_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="母联-保护2_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联-保护2_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="分段1操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="分段1操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="分段1操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警3" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="55">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="分段1-保护1_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1-保护1_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="分段1-保护1_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1-保护1_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="分段1-保护1_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1-保护1_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="分段2操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="分段2操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="分段2操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警4" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="56">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="分段2-保护1_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2-保护1_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="分段2-保护1_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2-保护1_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="分段2-保护1_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2-保护1_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="分段-母线保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段-母线保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="分段-母线保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段-母线保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="分段-母线保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段-母线保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警5" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="57">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路1操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路1操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路1操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路1操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路1操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路1操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路1保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路1保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路1保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路1保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路1保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路1保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警6" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="58">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路2操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路2操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路2操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路2操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路2操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路2操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路2保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路2保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路2保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路2保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路2保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路2保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警7" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="59">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路3操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路3操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路3操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路3操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路3操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路3操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路3保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路3保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路3保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路3保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路3保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路3保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警8" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="60">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路4操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路4操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路4操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路4操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路4操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路4操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路4保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路4保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路4保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路4保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路4保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路4保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警9" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="61">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路5操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路5操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路5操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路5操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路5操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路5操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路5保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路5保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路5保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路5保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路5保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路5保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警10" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="62">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路6操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路6操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路6操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路6操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路6操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路6操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路6保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路6保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路6保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路6保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路6保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路6保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警11" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="63">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路7操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路7操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路7操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路7操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路7操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路7操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路7保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路7保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路7保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路7保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路7保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路7保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警12" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="64">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路8操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路8操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路8操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路8操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路8操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路8操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路8保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路8保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路8保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路8保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路8保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路8保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警13" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="65">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变1操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变1操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变1操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="主变1保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="主变1保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="主变1保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警14" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="66">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变2操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变2操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变2操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="主变2保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="主变2保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="主变2保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警15" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="67">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变3操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变3操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变3操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="主变3保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="主变3保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="主变3保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警16" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="68">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="主变4操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="主变4操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="主变4操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="主变4保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="主变4保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="主变4保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警17" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="69">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路9操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路9操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路9操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路9操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路9操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路9操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路9保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路9保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路9保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路9保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路9保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路9保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警18" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="70">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路10操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路10操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路10操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路10保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路10保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路10保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警19" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="71">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路11操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路11操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路11操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路11保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路11保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路11保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警20" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="72">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路12操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路12操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路12操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路12保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路12保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路12保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警21" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="73">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路13操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路13操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路13操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路13保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路13保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路13保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警22" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="74">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路14操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路14操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路14操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路14保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路14保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路14保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="goose告警23" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="75">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="线路15操作箱_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15操作箱_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="线路15操作箱_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15操作箱_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="线路15操作箱_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15操作箱_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="线路15保护_GOOSE-A网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15保护_GOOSE-A网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="线路15保护_GOOSE-B网断链">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15保护_GOOSE-B网断链</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="线路15保护_GOOSE配置错误">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15保护_GOOSE配置错误</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="DSP报警" lnType="NRR_GGIO_ALM" lnClass="GGIO" inst="83">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="DSP出错(B02)">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错(B02)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="DSP出错(B03)">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错(B03)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="DSP出错(B04)">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错(B04)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="DSP出错(B05)">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错(B05)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="DSP出错(B06)">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错(B06)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="DSP出错(B07)">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错(B07)</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="DSP出错">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>DSP出错</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="动作元件-1" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="84">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="保护启动">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="手动录波">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>手动录波</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="稳态量差动跳母联">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>稳态量差动跳母联</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="稳态量差动跳分段1">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>稳态量差动跳分段1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="稳态量差动跳分段2">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>稳态量差动跳分段2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="母差后备一段">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差后备一段</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="母差后备二段">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差后备二段</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="保护动作">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="动作元件-2" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="85">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="启动分段一失灵">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段一失灵</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="启动分段二失灵">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段二失灵</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="启动母联失灵">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动母联失灵</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变1失灵联跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="主变2失灵联跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="主变3失灵联跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="主变4失灵联跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="General indication (binary input) ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联死区</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="动作元件-3" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="23">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="分段1死区">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1死区</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="分段2死区">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2死区</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="母联失灵跳母联">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵跳母联</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="分段1失灵跳母联">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵跳母联</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="分段2失灵跳母联">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵跳母联</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="母差动作">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母差动作</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7" desc="失灵动作">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>失灵动作</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8" desc="其他动作">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>其他动作</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="86">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路01母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路01母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路01跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路01跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路01跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路01三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="87">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路02母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路02母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路02跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路02跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路02跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路02三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="88">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路03母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路03母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路03跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路03跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路03跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路03三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="89">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路04母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路04母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路04跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路04跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路04跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路04三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="90">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路05母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路05母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路05跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路05跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路05跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路05三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="91">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路06母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路06母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路06跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路06跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路06跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路06三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="92">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路07母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路07母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路07跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路07跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路07跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路07三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="93">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路08母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路08母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路08跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路08跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路08跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路08三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="94">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变01母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变01母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变01三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变01解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="95">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变02母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变02母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变02三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变02解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="96">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变03母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变03母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变03三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变03解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="97">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变04母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变04母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变04三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变04解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="98">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路09母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路09母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路09跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路09跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路09跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路09三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="99">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路10母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路10母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路10跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路10跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路10跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路10三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="100">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路11母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路11母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路11跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路11跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路11跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路11三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="101">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路12母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路12母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路12跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路12跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路12跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路12三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="102">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路13母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路13母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路13跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路13跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路13跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路13三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="103">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路14母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路14母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路14跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路14跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路14跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路14三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="104">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路15母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路15母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路15跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路15跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路15跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路15三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="105">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="母联TWJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联TWJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="母联HWJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联HWJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="母联失灵启动1_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵启动1_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="母联失灵启动2_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵启动2_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="母联SHJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联SHJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="106">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="分段1TWJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1TWJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="分段1HWJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1HWJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="分段1失灵启动1_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵启动1_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="分段1失灵启动2_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵启动2_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="分段1SHJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1SHJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2goose输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="107">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="分段2TWJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2TWJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="分段2HWJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2HWJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="分段2失灵启动1_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵启动1_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="分段2失灵启动2_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵启动2_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="分段2SHJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2SHJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-1" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="122">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路01刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路01母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路01母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路02刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路02母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路02母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-2" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="123">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路03刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路03母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路03母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路04刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路04母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路04母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-3" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="124">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路05刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路05母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路05母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路06刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路06母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路06母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-4" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="125">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路07刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路07母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路07母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路08刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路08母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路08母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-5" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="126">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变01刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变01母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="主变01母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="主变02刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="主变02母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="主变02母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-6" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="127">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变03刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变03母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="主变03母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="主变04刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="主变04母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="主变04母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-7" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="128">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路09刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路09母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路09母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路10刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路10母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路10母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-8" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="129">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路11刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路11母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路11母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路12刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路12母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路12母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-9" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="130">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路13刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路13母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路13母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路14刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路14母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路14母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="刀闸位置强制-10" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="131">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路15刀闸位置强制使能">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15刀闸位置强制使能</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路15母线1强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15母线1强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路15母线2强制刀闸位置">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15母线2强制刀闸位置</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="General indication (binary input) ">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="132">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路01母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路01母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路01跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路01跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路01跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路01三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="133">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路02母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路02母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路02跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路02跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路02跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路02三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="134">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路03母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路03母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路03跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路03跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路03跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路03三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="135">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路04母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路04母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路04跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路04跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路04跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路04三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="136">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路05母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路05母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路05跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路05跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路05跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路05三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="137">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路06母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路06母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路06跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路06跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路06跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路06三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="138">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路07母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路07母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路07跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路07跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路07跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路07三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="139">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路08母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路08母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路08跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路08跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路08跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路08三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变1输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="140">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变1母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变1母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变1三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1三跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变1解除复压闭锁">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1解除复压闭锁</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变2输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="141">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变2母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变2母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变2三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2三跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变2解除复压闭锁">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2解除复压闭锁</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变3输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="142">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变3母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变3母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变3三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3三跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变3解除复压闭锁">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3解除复压闭锁</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变4输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="143">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="主变4母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="主变4母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="主变4三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4三跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="主变4解除复压闭锁">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变4解除复压闭锁</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="144">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路09母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路09母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路09跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路09跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路09跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路09三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="145">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路10母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路10母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路10跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路10跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路10跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路10三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="146">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路11母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路11母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路11跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路11跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路11跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路11三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="147">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路12母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路12母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路12跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路12跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路12跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路12三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="148">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路13母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路13母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路13跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路13跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路13跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路13三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="149">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路14母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路14母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路14跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路14跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路14跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路14三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="150">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="线路15母线1刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15母线1刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="线路15母线2刀闸">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15母线2刀闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="线路15跳A">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="线路15跳B">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="线路15跳C">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="线路15三跳">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15三跳</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="151">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="母联TWJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联TWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="母联HWJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="母联失灵启动1">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵启动1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="母联失灵启动2">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联失灵启动2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="投母联分列运行">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>投母联分列运行</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="母联SHJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联SHJ</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="152">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="分段1TWJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1TWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="分段1HWJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="分段1失灵启动1">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵启动1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="分段1失灵启动2">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1失灵启动2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="投分段1分列运行">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>投分段1分列运行</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="分段1SHJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1SHJ</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2输入状态" lnType="NRR_GGIO_IND" lnClass="GGIO" inst="153">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1" desc="分段2TWJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2TWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2" desc="分段2HWJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2HWJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3" desc="分段2失灵启动1">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵启动1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4" desc="分段2失灵启动2">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2失灵启动2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5" desc="投分段2分列运行">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>投分段2分列运行</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6" desc="分段2SHJ">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2SHJ</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GGIO接收软压板1" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="154" prefix="GORX">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路01GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路02GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路03GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路04GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路05GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路06GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="线路07GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="线路08GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GGIO接收软压板2" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="155" prefix="GORX">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变01GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变02GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="主变03GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="主变04GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路09GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路10GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="线路11GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="线路12GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GGIO接收软压板3" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="156" prefix="GORX">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路13GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路14GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路15GOOSE接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15GOOSE接收软压板</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GGIO接收软压板4" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="157" prefix="GORX">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路01失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路02失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路03失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路04失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路05失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路06失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="线路07失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="线路08失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GGIO接收软压板5" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="158" prefix="GORX">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变01失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变02失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="主变03失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="主变04失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="线路09失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="线路10失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7" desc="线路11失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8" desc="线路12失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="GGIO接收软压板6" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="159" prefix="GORX">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路13失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路14失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路15失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="母联失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母联失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="分段1失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段1失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="分段2失灵启动接收软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段2失灵启动接收软压板</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线1电压测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="母线1电压">
                            <SDI name="phsA" desc="母线1A相电压">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母线1A相电压</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="母线1B相电压">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母线1B相电压</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="母线1C相电压">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母线1C相电压</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>母线1电压</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线2电压测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="母线2电压">
                            <SDI name="phsA" desc="母线2A相电压">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母线2A相电压</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="母线2B相电压">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母线2B相电压</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="母线2C相电压">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母线2C相电压</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>母线2电压</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路01电流">
                            <SDI name="phsA" desc="线路01A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路01A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路01B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路01B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路01C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路01C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路01电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="4">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路02电流">
                            <SDI name="phsA" desc="线路02A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路02A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路02B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路02B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路02C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路02C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路02电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="5">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路03电流">
                            <SDI name="phsA" desc="线路03A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路03A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路03B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路03B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路03C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路03C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路03电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="6">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路04电流">
                            <SDI name="phsA" desc="线路04A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路04A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路04B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路04B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路04C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路04C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路04电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="7">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路05电流">
                            <SDI name="phsA" desc="线路05A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路05A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路05B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路05B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路05C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路05C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路05电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="8">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路06电流">
                            <SDI name="phsA" desc="线路06A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路06A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路06B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路06B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路06C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路06C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路06电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="9">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路07电流">
                            <SDI name="phsA" desc="线路07A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路07A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路07B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路07B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路07C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路07C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路07电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="10">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路08电流">
                            <SDI name="phsA" desc="线路08A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路08A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路08B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路08B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路08C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路08C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路08电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变1电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="11">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="主变1电流">
                            <SDI name="phsA" desc="主变1A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变1A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="主变1B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变1B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="主变1C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变1C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>主变1电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变2电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="12">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="主变2电流">
                            <SDI name="phsA" desc="主变2A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变2A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="主变2B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变2B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="主变2C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变2C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>主变2电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变3电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="13">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="主变3电流">
                            <SDI name="phsA" desc="主变3A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变3A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="主变3B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变3B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="主变3C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变3C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>主变3电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变4电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="14">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="主变4电流">
                            <SDI name="phsA" desc="主变4A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变4A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="主变4B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变4B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="主变4C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>主变4C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>主变4电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="15">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路09电流">
                            <SDI name="phsA" desc="线路09A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路09A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路09B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路09B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路09C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路09C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路09电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="16">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路10电流">
                            <SDI name="phsA" desc="线路10A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路10A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路10B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路10B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路10C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路10C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路10电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="17">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路11电流">
                            <SDI name="phsA" desc="线路11A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路11A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路11B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路11B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路11C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路11C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路11电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="19">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路12电流">
                            <SDI name="phsA" desc="线路12A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路12A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路12B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路12B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路12C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路12C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路12电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="20">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路13电流">
                            <SDI name="phsA" desc="线路13A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路13A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路13B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路13B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路13C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路13C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路13电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="21">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路14电流">
                            <SDI name="phsA" desc="线路14A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路14A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路14B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路14B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路14C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路14C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路14电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="22">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="线路15电流">
                            <SDI name="phsA" desc="线路15A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路15A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="线路15B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路15B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="线路15C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>线路15C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线路15电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="18">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="母联电流">
                            <SDI name="phsA" desc="母联A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母联A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="母联B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母联B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="母联C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>母联C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>母联电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="23">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="分段1电流">
                            <SDI name="phsA" desc="分段1A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>分段1A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="分段1B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>分段1B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="分段1C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>分段1C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>分段1电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="24">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="分段2电流">
                            <SDI name="phsA" desc="分段2A相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>分段2A相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="分段2B相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>分段2B相电流</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="分段2C相电流">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>分段2C相电流</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>分段2电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线大差电流测量值" lnType="NRR_MMXU" lnClass="MMXU" inst="25">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="大差电流">
                            <SDI name="phsA" desc="大差电流A相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>大差电流A相</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="大差电流B相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>大差电流B相</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="大差电流C相">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="INT32:0" />
                                    </SDI>
                                </SDI>
                                <DAI name="angRef">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="dU">
                                    <Val>大差电流C相</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>大差电流</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OthV" desc="Voltage of Other Side">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路01一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路01一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路01二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路01二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路02一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路02一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路02二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路02二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路03一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路03一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路03二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路03二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="4">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路04一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路04一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路04二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路04二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="5">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路05一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路05一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路05二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路05二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="6">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路06一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路06一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路06二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路06二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="7">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路07一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路07一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路07二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路07二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="8">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路08一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路08一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路08二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路08二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="9">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="主变01一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变01一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="主变01二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变01二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="10">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="主变02一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变02一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="主变02二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变02二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="11">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="主变03一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变03一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="主变03二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变03二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="12">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="主变04一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变04一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="主变04二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>主变04二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="13">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路09一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路09一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路09二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
