                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路09二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="14">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路10一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路10一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路10二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路10二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="15">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路11一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路11一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路11二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路11二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="16">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路12一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路12一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路12二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路12二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="17">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路13一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路13一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路13二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路13二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="18">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路14一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路14一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路14二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路14二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="19">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="线路15一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路15一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="线路15二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>线路15二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="20">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="母联一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>母联一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="母联二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>母联二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="21">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="分段1一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>分段1一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="分段1二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>分段1二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="22">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="分段2一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>分段2一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="分段2二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>分段2二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="基准电流互感器" lnType="NRR_TCTR" lnClass="TCTR" inst="23">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg" desc="基准一次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>基准一次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtgSnd" desc="基准二次额定电流">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>基准二次额定电流</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ECVTDelay" desc="ECVT路由延时">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线1电压互感器" lnType="NRR_TVTR" lnClass="TVTR" inst="1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="PT一次额定电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>PT一次额定电压</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSnd" desc="PT二次额定电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>PT二次额定电压</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinTVMod" desc="电压取线路PT电压">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母线2电压互感器" lnType="NRR_TVTR" lnClass="TVTR" inst="2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg" desc="PT一次额定电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>PT一次额定电压</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg" desc="额定频率">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtgSnd" desc="PT二次额定电压">
                            <SDI name="setMag">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="INT32:0" />
                                <DAI name="multiplier" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="dU">
                                <Val>PT二次额定电压</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinTVMod" desc="电压取线路PT电压">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
        <AccessPoint name="G1" desc="G1" router="false" clock="false">
            <Server>
                <Authentication />
                <LDevice inst="GOLD">
                    <LN0 lnClass="LLN0" lnType="NRR_LLN0_90X" inst="">
                        <DataSet name="dsGOOSE0">
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="5" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="6" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="7" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="8" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="9" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="10" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="11" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="12" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="13" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="14" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="15" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="16" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="17" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="18" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="19" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="20" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="21" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="Bus" lnClass="PTRC" lnInst="22" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="T1" lnClass="PTRC" lnInst="24" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="T2" lnClass="PTRC" lnInst="25" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="T3" lnClass="PTRC" lnInst="26" doName="Tr" daName="general" fc="ST" />
                            <FCDA ldInst="GOLD" prefix="T4" lnClass="PTRC" lnInst="27" doName="Tr" daName="general" fc="ST" />
                        </DataSet>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="Name Plate">
                            <DAI name="configRev">
                                <Val>1.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="LED reset ">
                            <DAI name="ctlModel">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna1" desc="功能软压板1">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna2" desc="功能软压板2">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna3" desc="功能软压板3">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna4" desc="功能软压板4">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna5" desc="功能软压板5">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna6" desc="功能软压板6">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna7" desc="功能软压板7">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna8" desc="功能软压板8">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna9" desc="功能软压板9">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna10" desc="功能软压板10">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPFCStr" desc="电流变化量启动值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ROCStr" desc="零序启动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="N0CStr" desc="负序起动电流">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LinNo" desc="线路编号">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemSetEna" desc="远方修改定值">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemGoEna" desc="远方控制GOOSE">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="线路01刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="1" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路01母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路01母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="2" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路01跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路01跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路01跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路01三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="3" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路02母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路02母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="4" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路02跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路02跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路02跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路02三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="5" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路03母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路03母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="6" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路03跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路03跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路03跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路03三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="7" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路04母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路04母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="8" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路04跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路04跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路04跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路04三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="9" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路05母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路05母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="10" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路05跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路05跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路05跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路05三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="11" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路06母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路06母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="12" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路06跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路06跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路06跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路06三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="13" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路07母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路07母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="14" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路07跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路07跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路07跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路07三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="15" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路08母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路08母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="16" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路08跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路08跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路08跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路08三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="17" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="主变01母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="主变01母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="18" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变01解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变01三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="19" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="主变02母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="主变02母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="20" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变02解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变02三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="21" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="主变03母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="主变03母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="22" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变03解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变03三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="23" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="主变04母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="主变04母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="24" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="主变04解除复压闭锁_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04解除复压闭锁_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="主变04三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="25" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路09母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路09母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="26" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路09跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路09跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路09跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路09三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="27" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路10母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路10母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="28" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路10跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路10跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路10跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路10三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="29" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路11母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路11母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="30" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路11跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路11跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路11跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路11三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="31" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路12母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路12母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="32" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路12跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路12跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路12跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路12三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="33" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路13母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路13母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="34" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路13跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路13跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路13跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路13三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="35" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路14母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路14母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="36" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路14跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路14跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路14跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路14三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15刀闸位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="37" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="线路15母线1刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15母线1刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2" desc="线路15母线2刀闸_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15母线2刀闸_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="38" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="线路15跳A_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15跳A_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="线路15跳B_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15跳B_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="线路15跳C_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15跳C_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4" desc="线路15三跳_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15三跳_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联断路器位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="39" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="母联断路器位置_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母联断路器位置_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="40" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="母联失灵启动1_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母联失灵启动1_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="母联失灵启动2_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母联失灵启动2_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="母联SHJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联SHJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1断路器位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="41" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="分段1断路器位置_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段1断路器位置_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="42" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="分段1失灵启动1_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段1失灵启动1_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="分段1失灵启动2_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段1失灵启动2_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="分段1SHJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1SHJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2断路器位置goose输入" lnType="NRR_GGIO_DPC" lnClass="GGIO" inst="43" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1" desc="分段2断路器位置_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段2断路器位置_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2goose输入" lnType="NRR_GGIO_SPC" lnClass="GGIO" inst="44" prefix="GOIN">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1" desc="分段2失灵启动1_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段2失灵启动1_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="分段2失灵启动2_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段2失灵启动2_GOOSE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="分段2SHJ_GOOSE">
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2SHJ_GOOSE</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="母联跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="1" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="母联跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="母联跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>母联跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动母联失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动母联失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="母联GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>母联GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段1跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="2" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="分段1跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="分段1跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段1跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动分段1失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段1失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="分段1GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段1GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="分段2跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="3" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="分段2跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="分段2跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动分段2失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段2失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="分段2GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>分段2GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路01跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="4" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路01跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路01跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路01GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路01GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路02跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="5" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路02跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路02跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路02GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路02GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路03跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="6" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路03跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路03跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路03GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路03GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路04跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="7" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路04跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路04跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路04GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路04GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路05跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="8" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路05跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路05跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路05跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路05GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路05GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路06跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="9" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路06跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路06跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路06跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路06GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路06GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路07跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="10" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路07跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路07跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路07跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路07GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路07GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路08跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="11" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路08跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路08跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路08跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路08GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路08GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变01跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="12" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变01跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变01跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变01跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变01GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变01GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变02跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="13" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变02跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变02跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变02跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变02GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变02GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变03跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="14" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变03跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变03跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变03跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变03GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变03GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变04跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="15" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变04跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变04跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变04跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变04GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变04GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路09跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="16" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路09跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路09跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路09跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路09GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路09GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路10跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="17" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路10跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路10跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路10跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路10GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路10GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路11跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="18" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路11跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路11跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路11跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路11GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路11GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路12跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="19" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路12跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路12跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路12跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路12GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路12GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路13跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="20" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路13跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路13跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路13跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路13GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路13GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路14跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="21" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路14跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路14跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路14跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路14GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路14GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路15跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="22" prefix="Bus">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="线路15跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="线路15跳闸">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>线路15跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="线路15GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>线路15GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="保护跳闸" lnType="NRR_PTRC" lnClass="PTRC" inst="23">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="分段2跳闸 ">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>分段2跳闸</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="保护动作">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护动作</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="启动分段2失灵">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>启动分段2失灵</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="跳闸出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变1失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="24" prefix="T1">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变1失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变1失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变1失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变1联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变1联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变2失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="25" prefix="T2">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变2失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变2失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变2失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变2联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变2联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变3失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="26" prefix="T3">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变3失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变3失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>主变3失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变3联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变3联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="主变4失灵联跳" lnType="NRR_PTRC" lnClass="PTRC" inst="27" prefix="T4">
                        <DOI name="Mod" desc="Mode">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr" desc="主变4失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU" >
                                <Val>主变4失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op" desc="主变4失灵联跳">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dU" >
                                <Val>主变4失灵联跳</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="保护启动">
                            <DAI name="general" sAddr="INT32:0" />
                            <DAI name="dirGeneral" sAddr="INT32:0" />
                            <DAI name="dU">
                                <Val>保护启动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBF" desc="Start breaker failure">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecST" desc="Block reclosing">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TPTrMod" desc="三相跳闸模式">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Z2BlkRec" desc="Ⅱ段保护闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MPFltBlkRec" desc="多相故障闭锁重合闸">
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TrStrp" desc="主变4联跳GOOSE发送软压板">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="INT32:0" />
                            </SDI>
                            <DAI name="stVal" sAddr="INT32:0" />
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>主变4联跳GOOSE发送软压板</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrBFStrp" desc="启动失灵出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkRecStrp" desc="闭锁重合出口压板">
                            <DAI name="ctlModel">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ZPEPC MODEL:2008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="NRR_GGIO_IND" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="Ind1" type="CN_SPS" desc="General indication " />
            <DO name="Ind2" type="CN_SPS" desc="General indication" />
            <DO name="Ind3" type="CN_SPS" desc="General indication" />
            <DO name="Ind4" type="CN_SPS" desc="General indication" />
            <DO name="Ind5" type="CN_SPS" desc="General indication" />
            <DO name="Ind6" type="CN_SPS" desc="General indication" />
            <DO name="Ind7" type="CN_SPS" desc="General indication" />
            <DO name="Ind8" type="CN_SPS" desc="General indication" />
        </LNodeType>
        <LNodeType id="NRR_GGIO_ALM" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="Alm1" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm2" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm3" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm4" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm5" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm6" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm7" type="CN_SPS" desc="General indication (binary input) " />
            <DO name="Alm8" type="CN_SPS" desc="General indication (binary input) " />
        </LNodeType>
        <LNodeType id="NRR_GGIO_SPC" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="SPCSO1" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO2" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO3" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO4" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO5" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO6" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO7" type="CN_SPC" desc="General indication " />
            <DO name="SPCSO8" type="CN_SPC" desc="General indication (binary input) " />
        </LNodeType>
        <LNodeType id="NRR_MMXU" lnClass="MMXU">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="Hz" type="CN_MV" desc="Frequency" />
            <DO name="PhV" type="CN_WYE_ALL" desc="Phase to ground voltages (VL1ER, ᾿" />
            <DO name="A" type="CN_WYE_ALL" desc="Phase currents (IL1, IL2, IL3)" />
            <DO name="OthV" type="CN_CMV_EX" desc="Voltage of Other Side" />
        </LNodeType>
        <LNodeType id="NRR_GGIO_DPC" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="DPCSO1" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO2" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO3" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO4" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO5" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO6" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO7" type="CN_DPC" desc="General indication" />
            <DO name="DPCSO8" type="CN_DPC" desc="General indication" />
        </LNodeType>
        <LNodeType id="NRR_LLN0_90X" desc="LLN0" lnClass="LLN0">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="Loc" type="CN_SPS" desc="Local operation" />
            <DO name="LEDRs" type="CN_SPC_DC" desc="LED reset " />
            <DO name="FuncEna1" type="CN_SPC_EX" desc="功能软压板1" />
            <DO name="FuncEna2" type="CN_SPC_EX" desc="功能软压板2" />
            <DO name="FuncEna3" type="CN_SPC_EX" desc="功能软压板3" />
            <DO name="FuncEna4" type="CN_SPC_EX" desc="功能软压板4" />
            <DO name="FuncEna5" type="CN_SPC_EX" desc="功能软压板5" />
            <DO name="FuncEna6" type="CN_SPC_EX" desc="功能软压板6" />
            <DO name="FuncEna7" type="CN_SPC_EX" desc="功能软压板7" />
            <DO name="FuncEna8" type="CN_SPC_EX" desc="功能软压板8" />
            <DO name="FuncEna9" type="CN_SPC_EX" desc="功能软压板9" />
            <DO name="FuncEna10" type="CN_SPC_EX" desc="功能软压板10" />
            <DO name="DPFCStr" type="CN_ASG_SG_EX" desc="电流变化量起动值" />
            <DO name="ROCStr" type="CN_ASG_SG_EX" desc="零序起动电流" />
            <DO name="N0CStr" type="CN_ASG_SG_EX" desc="负序起动电流" />
            <DO name="LinNo" type="CN_ING_SG_EX" desc="线路编号" />
            <DO name="RemSetEna" type="CN_SPS_EX" desc="远方修改定值" />
            <DO name="RemGoEna" type="CN_SPS_EX" desc="远方控制GOOSE" />
        </LNodeType>
        <LNodeType id="NRR_PDIF_BUS" lnClass="PDIF">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="Str" type="CN_ACD" desc="Start " />
            <DO name="Op" type="CN_ACT_3P" transient="true" desc="Operate " />
            <DO name="DifAClc" type="CN_WYE_ALL_EX" desc="差动电流" />
            <DO name="RstA" type="CN_WYE_ALL_EX" desc="制动电流" />
            <DO name="LinCapac" type="CN_ASG_SG_EX" desc="线路容抗" />
            <DO name="Ha2RstFact" type="CN_ASG_SG_EX" desc="二次谐波制动系数" />
            <DO name="CTWrnSet" type="CN_ASG_SG_EX" desc="CT断线告警定值" />
            <DO name="CTBlkSet" type="CN_ASG_SG_EX" desc="CT断线闭锁定值" />
            <DO name="Enable" type="CN_SPG_SG_EX" desc="投入" />
            <DO name="CTBlkEna" type="CN_SPG_SG_EX" desc="CT断线闭锁差动保护" />
            <DO name="StrValSG" type="CN_ASG_SG_EX" desc="差动动作电流定值" />
            <DO name="Ha2RstMod" type="CN_SPG_SG_EX" desc="二次谐波制动" />
        </LNodeType>
        <LNodeType id="NRR_PTRC" lnClass="PTRC">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="Tr" type="CN_ACT_3P" desc="Trip " />
            <DO name="Op" type="CN_ACT_3P" desc="Operate" />
            <DO name="Str" type="CN_ACD" desc="Sum of all connected Logical Nodes " />
            <DO name="StrBF" type="CN_ACT_3P_EX" desc="Start breaker failure" />
            <DO name="BlkRecST" type="CN_SPS_EX" desc="Block reclosing" />
            <DO name="TPTrMod" type="CN_ING_SG_EX" desc="三相跳闸模式" />
            <DO name="Z2BlkRec" type="CN_SPG_SG_EX" desc="Ⅱ段保护闭锁重合闸" />
            <DO name="MPFltBlkRec" type="CN_SPG_SG_EX" desc="多相故障闭锁重合闸" />
            <DO name="TrStrp" type="CN_SPC_EX" desc="跳闸出口压板" />
            <DO name="StrBFStrp" type="CN_SPC_EX" desc="启动失灵出口压板" />
            <DO name="BlkRecStrp" type="CN_SPC_EX" desc="闭锁重合出口压板" />
        </LNodeType>
        <LNodeType id="NRR_RBRF_BUSLINK" lnClass="RBRF">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL" desc="Name Plate" />
            <DO name="Str" type="CN_ACD" desc="Start, timer running " />
            <DO name="OpEx" type="CN_ACT_3P_EX" transient="true" desc="Breaker failure trip (“external trip”) " />
            <DO name="OpIn" type="CN_ACT_3P_EX" transient="true" desc="Operate, retrip (“internal trip”) " />
            <DO name="StrValA" type="CN_ASG_SG_EX" desc="母联分段失灵电流定值" />
            <DO name="FailTmms" type="CN_ING_SG_EX" desc="母联分段失灵时间" />
        </LNodeType>
        <LNodeType id="NRR_RBRF_BUS" lnClass="RBRF">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL" desc="Name Plate" />
            <DO name="Str" type="CN_ACD" desc="Start, timer running " />
            <DO name="OpEx" type="CN_ACT_3P" transient="true" desc="Breaker failure trip (“external trip”) " />
            <DO name="OpIn" type="CN_ACT_3P" transient="true" desc="Operate, retrip (“internal trip”) " />
            <DO name="OpTie" type="CN_ACT_3P_EX" desc="失灵跳母联" />
            <DO name="FailTmms" type="CN_ING_SG_EX" desc="失灵保护2时限" />
            <DO name="FailTrTieTmms" type="CN_ING_SG_EX" desc="失灵保护1时限" />
            <DO name="UVBlkVal" type="CN_ASG_SG_EX" desc="低电压闭锁定值(相电压)" />
            <DO name="V0BlkVal" type="CN_ASG_SG_EX" desc="零序电压闭锁定值" />
            <DO name="V2BlkVal" type="CN_ASG_SG_EX" desc="负序电压闭锁定值" />
            <DO name="StrValA" type="CN_ASG_SG_EX" desc="三相失灵相电流定值" />
            <DO name="StrVal3I0" type="CN_ASG_SG_EX" desc="失灵零序电流定值" />
            <DO name="StrValI2" type="CN_ASG_SG_EX" desc="失灵负序电流定值" />
            <DO name="Enable" type="CN_SPG_SG_EX" desc="投入" />
            <DO name="I0BlkEna" type="CN_SPG_SG_EX" desc="失灵经零序" />
            <DO name="I2BlkEna" type="CN_SPG_SG_EX" desc="失灵经负序" />
        </LNodeType>
        <LNodeType id="NRR_LPHD_931" lnClass="LPHD">
            <DO name="PhyNam" type="CN_DPL" desc="Physical device name plate" />
            <DO name="PhyHealth" type="CN_INS_Health" desc="Physical device health" />
            <DO name="OutOv" type="CN_SPS" desc="Output communications buffer overflow" />
            <DO name="Proxy" type="CN_SPS" desc="Indicates if this LN is a proxy" />
            <DO name="InOv" type="CN_SPS" desc="Input communications buffer overflow" />
            <DO name="NumPwrUp" type="CN_INS" desc="Number of Power ups" />
            <DO name="WrmStr" type="CN_INS" desc="Number of Warm Starts" />
            <DO name="WacTrg" type="CN_INS" desc="Number of watchdog device resets detected" />
            <DO name="PwrUp" type="CN_SPS" desc="Power Up detected" />
            <DO name="PwrDn" type="CN_SPS" desc="Power Down detected" />
            <DO name="PwrSupAlm" type="CN_SPS" desc="External power supply alarm" />
            <DO name="RsStat" type="CN_SPC" desc="Reset device statistics" />
            <DO name="SettingGrp" type="CN_ING_SP_EX" desc="定值区号" />
            <DO name="DeviceName" type="CN_STG_SP_EX" desc="被保护设备" />
            <DO name="GooseEna" type="CN_SPG_SP_EX" desc="GOOSE开入使能" />
            <DO name="OthGoEna" type="CN_SPG_SP_EX" desc="其他GOOSE开入使能" />
        </LNodeType>
        <LNodeType id="NRR_TCTR" lnClass="TCTR">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="EEHealth" type="CN_INS_Health" desc="External equipment health " />
            <DO name="EEName" type="CN_DPL" desc="External equipment name plate " />
            <DO name="OpTmh" type="CN_INS" desc="Operation time " />
            <DO name="Amp" type="CN_SAV" desc="Current (Sampled value) " />
            <DO name="ARtg" type="CN_ASG_SP_EX" desc="额定电流" />
            <DO name="HzRtg" type="CN_ASG_SP_EX" desc="额定频率" />
            <DO name="ARtgSnd" type="CN_ASG_SP_EX" desc="二次额定电流" />
            <DO name="ECVTDelay" type="CN_ASG_SG_EX" desc="ECVT路由延时" />
        </LNodeType>
        <LNodeType id="NRR_TVTR" lnClass="TVTR">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="EEHealth" type="CN_INS_Health" desc="External equipment health " />
            <DO name="EEName" type="CN_DPL" desc="External equipment name plate " />
            <DO name="OpTmh" type="CN_INS" desc="Operation time " />
            <DO name="Vol" type="CN_SAV" desc="Voltage (sampled value) " />
            <DO name="FuFail" type="CN_SPS" desc="TVTR fuse failure " />
            <DO name="VRtg" type="CN_ASG_SP_EX" desc="一次额定电压" />
            <DO name="HzRtg" type="CN_ASG_SP_EX" desc="额定频率" />
            <DO name="VRtgSnd" type="CN_ASG_SP_EX" desc="二次额定电压" />
            <DO name="LinTVMod" type="CN_SPG_SG_EX" desc="电压取线路PT电压" />
        </LNodeType>
        <LNodeType id="NRR_RDRE" desc="录波" lnClass="RDRE">
            <DO name="Mod" type="CN_INC_Mod" desc="Mode" />
            <DO name="Beh" type="CN_INS_Beh" desc="Behaviour" />
            <DO name="Health" type="CN_INS_Health" desc="Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate" />
            <DO name="RcdTrg" type="CN_SPC" desc="Trigger recorder" />
            <DO name="RcdMade" type="CN_SPS" desc="Recording made" />
            <DO name="FltNum" type="CN_INS" desc="Fault Number" />
            <DO name="GriFltNum" type="CN_INS_EX" desc="电网故障序号" />
        </LNodeType>
        <DOType id="CN_INC_Mod" cdc="INC">
            <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="CN_INS_Beh" cdc="INS">
            <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="CN_INS_Health" cdc="INS">
            <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="CN_LPL_LN0" cdc="LPL">
            <DA name="vendor" bType="VisString255" fc="DC" />
            <DA name="swRev" bType="VisString255" fc="DC" />
            <DA name="d" bType="VisString255" fc="DC" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="configRev" bType="VisString255" fc="DC" />
            <DA name="ldNs" bType="VisString255" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="CN_DPC" cdc="DPC">
            <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
            <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="Dbpos" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="sboTimeout" bType="INT32U" fc="CF" />
            <DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPC_DC" cdc="SPC">
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPC_EX" cdc="SPC">
            <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="sboTimeout" bType="INT32U" fc="CF" />
            <DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_ASG_SG_EX" cdc="ASG">
            <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_SPS_EX" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_CMV" cdc="CMV">
            <DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="db" bType="INT32U" fc="CF" />
            <DA name="zeroDb" bType="INT32U" fc="CF" />
            <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
            <DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="angRef" bType="Enum" type="angidCMV" fc="CF" />
            <DA name="smpRate" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_WYE" cdc="WYE">
            <SDO name="phsA" type="CN_CMV" />
            <SDO name="phsB" type="CN_CMV" />
            <SDO name="phsC" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ING_SG_EX" cdc="ING">
            <DA name="setVal" bType="INT32" fc="SG" />
            <DA name="minVal" bType="INT32" fc="CF" />
            <DA name="maxVal" bType="INT32" fc="CF" />
            <DA name="stepSize" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_SPG_SG_EX" cdc="SPG">
            <DA name="setVal" bType="BOOLEAN" fc="SG" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_ACT_3P" cdc="ACT">
            <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ACT_EX" cdc="ACT">
            <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_LPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" fc="DC" />
            <DA name="swRev" bType="VisString255" fc="DC" />
            <DA name="d" bType="VisString255" fc="DC" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPC" cdc="SPC">
            <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="sboTimeout" bType="INT32U" fc="CF" />
            <DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_DPL" cdc="DPL">
            <DA name="vendor" bType="VisString255" fc="DC" />
            <DA name="hwRev" bType="VisString255" fc="DC" />
            <DA name="swRev" bType="VisString255" fc="DC" />
            <DA name="serNum" bType="VisString255" fc="DC" />
            <DA name="model" bType="VisString255" fc="DC" />
            <DA name="location" bType="VisString255" fc="DC" />
        </DOType>
        <DOType id="CN_INS" cdc="INS">
            <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="INT32" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ASG_SP_EX" cdc="ASG">
            <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_ING_SP_EX" cdc="ING">
            <DA name="setVal" bType="INT32" fc="SP" />
            <DA name="minVal" bType="INT32" fc="CF" />
            <DA name="maxVal" bType="INT32" fc="CF" />
            <DA name="stepSize" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_SPG_SP_EX" cdc="SPG">
            <DA name="setVal" bType="BOOLEAN" fc="SP" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_SAV" cdc="SAV">
            <DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF" />
            <DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ASG_SG" cdc="ASG">
            <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_WYE_EX" cdc="WYE">
            <SDO name="phsA" type="CN_CMV" />
            <SDO name="phsB" type="CN_CMV" />
            <SDO name="phsC" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_ACT_3P_EX" cdc="ACT">
            <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_MV" cdc="MV">
            <DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="db" bType="INT32U" fc="CF" />
            <DA name="zeroDb" bType="INT32U" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
            <DA name="smpRate" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_WYE_ALL" cdc="WYE">
            <SDO name="phsA" type="CN_CMV" />
            <SDO name="phsB" type="CN_CMV" />
            <SDO name="phsC" type="CN_CMV" />
            <SDO name="neut" type="CN_CMV" />
            <SDO name="net" type="CN_CMV" />
            <SDO name="res" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_CMV_EX" cdc="CMV">
            <DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="db" bType="INT32U" fc="CF" />
            <DA name="zeroDb" bType="INT32U" fc="CF" />
            <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
            <DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="angRef" bType="Enum" type="angidCMV" fc="CF" />
            <DA name="smpRate" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_STG_SP_EX" cdc="STG">
            <DA name="setVal" bType="Unicode255" fc="SP" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="cdcNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
            <DA name="cdcName" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_WYE_ALL_EX" cdc="WYE">
            <SDO name="phsA" type="CN_CMV" />
            <SDO name="phsB" type="CN_CMV" />
            <SDO name="phsC" type="CN_CMV" />
            <SDO name="neut" type="CN_CMV" />
            <SDO name="net" type="CN_CMV" />
            <SDO name="res" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DOType id="CN_INS_EX" cdc="INS">
            <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="INT32" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ZPEPC MODEL:2008</Val>
            </DA>
        </DOType>
        <DAType id="CN_Originator">
            <BDA name="orCat" bType="Enum" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" />
        </DAType>
        <DAType id="CN_SBOw_Oper_SDPC">
            <BDA name="ctlVal" bType="BOOLEAN" />
            <BDA name="origin" bType="Struct" type="CN_Originator" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <DAType id="CN_Cancel_SDPC">
            <BDA name="ctlVal" bType="BOOLEAN" />
            <BDA name="origin" bType="Struct" type="CN_Originator" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
        </DAType>
        <DAType id="CN_PulseConfig">
            <BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual" />
            <BDA name="onDur" bType="INT32U" />
            <BDA name="offDur" bType="INT32U" />
            <BDA name="numPls" bType="INT32U" />
        </DAType>
        <DAType id="CN_AnalogueValue">
            <BDA name="f" bType="FLOAT32" />
        </DAType>
        <DAType id="CN_units">
            <BDA name="SIUnit" bType="Enum" type="SIUnit" />
            <BDA name="multiplier" bType="Enum" type="multiplier" />
        </DAType>
        <DAType id="CN_ScaledValueConfig">
            <BDA name="scaleFactor" bType="FLOAT32" />
            <BDA name="offset" bType="FLOAT32" />
        </DAType>
        <DAType id="CN_Vector">
            <BDA name="mag" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="ang" bType="Struct" type="CN_AnalogueValue" />
        </DAType>
        <DAType id="CN_RangeConfig">
            <BDA name="hhLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="hLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="lLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="llLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="min" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="max" bType="Struct" type="CN_AnalogueValue" />
        </DAType>
        <DAType id="CN_AnalogueValue_I">
            <BDA name="i" bType="INT32" />
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="PulseConfigCmdQual">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
        </EnumType>
        <EnumType id="sboClass">
            <EnumVal ord="0">operate-once</EnumVal>
            <EnumVal ord="1">operate-many</EnumVal>
        </EnumType>
        <EnumType id="SIUnit">
            <EnumVal ord="1" />
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">W</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">theta</EnumVal>
            <EnumVal ord="65">cos(theta)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
        </EnumType>
        <EnumType id="multiplier">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0" />
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="angidCMV">
            <EnumVal ord="0">V</EnumVal>
            <EnumVal ord="1">A</EnumVal>
            <EnumVal ord="2">other</EnumVal>
        </EnumType>
        <EnumType id="angid">
            <EnumVal ord="0">Va</EnumVal>
            <EnumVal ord="1">Vb</EnumVal>
            <EnumVal ord="2">Vc</EnumVal>
            <EnumVal ord="3">Aa</EnumVal>
            <EnumVal ord="4">Ab</EnumVal>
            <EnumVal ord="5">Ac</EnumVal>
            <EnumVal ord="6">Vab</EnumVal>
            <EnumVal ord="7">Vbc</EnumVal>
            <EnumVal ord="8">Vca</EnumVal>
            <EnumVal ord="9">Aother</EnumVal>
            <EnumVal ord="10">Vother</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
